function mpc = modified_ieeebus39case
mpc.version = '2';
mpc.baseMVA = 100;

%% bus data
mpc.bus = [
    1   1   97.6    44.2    0   0   1   1.047   -8.439  345.0 1   1.06    0.94;
    2   1   0       0       0   0   1   1.049   -5.754  345.0 1   1.06    0.94;
    3   1   322.0   2.4     0   0   1   1.030   -8.599  345.0 1   1.06    0.94;
    4   1   500.0   184.0   0   0   1   1.004   -9.607  345.0 1   1.06    0.94;
    5   1   0       0       0   0   1   1.005   -8.612  345.0 1   1.06    0.94;
    6   1   0       0       0   0   1   1.008   -7.950  345.0 1   1.06    0.94;
    7   1   233.8   84.0    0   0   1   0.997   -10.124 345.0 1   1.06    0.94;
    8   1   522.0   176.0   0   0   1   0.996   -10.615 345.0 1   1.06    0.94;
    9   1   6.5     -66.6   0   0   1   1.028   -10.322 345.0 1   1.06    0.94;
    10  1   0       0       0   0   1   1.017   -5.427  345.0 1   1.06    0.94;
    11  1   0       0       0   0   1   1.013   -6.284  345.0 1   1.06    0.94;
    12  1   7.5     88.0    0   0   1   1.000   -6.244  138.0 1   1.06    0.94;
    13  1   0       0       0   0   1   1.014   -6.098  345.0 1   1.06    0.94;
    14  1   0       0       0   0   1   1.012   -7.656  345.0 1   1.06    0.94;
    15  1   320.0   153.0   0   0   1   1.015   -7.736  345.0 1   1.06    0.94;
    16  1   329.0   32.3    0   0   1   1.032   -6.188  345.0 1   1.06    0.94;
    17  1   0       0       0   0   1   1.034   -7.301  345.0 1   1.06    0.94;
    18  1   158.0   30.0    0   0   1   1.031   -8.224  345.0 1   1.06    0.94;
    19  1   0       0       0   0   1   1.050   -1.023  345.0 1   1.06    0.94;
    20  1   628.0   103.0   0   0   1   0.991   -2.015  230.0 1   1.06    0.94;
    21  1   274.0   115.0   0   0   1   1.032   -3.781  345.0 1   1.06    0.94;
    22  1   0       0       0   0   1   1.050   0.668   345.0 1   1.06    0.94;
    23  1   247.5   84.6    0   0   1   1.045   0.470   345.0 1   1.06    0.94;
    24  1   308.6   -92.2   0   0   1   1.037   -6.068  345.0 1   1.06    0.94;
    25  1   224.0   47.2    0   0   1   1.058   -4.363  345.0 1   1.06    0.94;
    26  1   139.0   17.0    0   0   1   1.052   -5.527  345.0 1   1.06    0.94;
    27  1   281.0   75.5    0   0   1   1.038   -7.495  345.0 1   1.06    0.94;
    28  1   206.0   27.6    0   0   1   1.050   -2.015  345.0 1   1.06    0.94;
    29  1   283.5   26.9    0   0   1   1.050   0.744   345.0 1   1.06    0.94;
    30  2   20.0    10.0    0   0   1   1.048   -3.334  16.5  1   1.06    0.94;
    31  2   9.2     4.6     0   0   1   0.982    0.000  16.5  1   1.06    0.94;
    32  2   0       0       0   0   1   0.983    2.569  16.5  1   1.06    0.94;
    33  2   0       0       0   0   1   0.997    4.195  16.5  1   1.06    0.94;
    34  2   0       0       0   0   1   1.012    3.175  16.5  1   1.06    0.94;
    35  2   20.0    10.0    0   0   1   1.049    5.630  16.5  1   1.06    0.94;
    36  2   0       0       0   0   1   1.064    8.323  16.5  1   1.06    0.94;
    37  2   0       0       0   0   1   1.028    2.421  16.5  1   1.06    0.94;
    38  2   0       0       0   0   1   1.026    7.808  16.5  1   1.06    0.94;
    39  3   0.0     0.0     0   0   1   1.030    0.000  345.0 1   1.06    0.94;
];

mpc.gen = [
    30  250.0   146.16  400 140   1.048   1000.0  1   840   0;
    31  520.8   198.25  300 -100  0.982   1000.0  1   646   0;
    32  650.0   205.14  300 150   0.983   1000.0  1   725   0;
    33  632.0   109.91  250 0     0.997   1000.0  1   652   0;
    34  508.0   165.76  167 0     1.012   600.0   1   508   0;
    35  650.0   212.41  300 -100  1.049   1000.0  1   687   0;
    36  560.0   101.18  240 0     1.064   1000.0  1   580   0;
    37  540.0   0.44    250 0     1.028   1000.0  1   564   0;
    38  830.0   22.84   300 -150  1.026   1000.0  1   865   0;
    39  1000.0  88.28   300 -100  1.030   10000.0 1   11000  0;
];


mpc.branch = [
    1   2   0.004   0.041   0.698   600 600 600 0      0   1   -360    360;
    1   39  0.001   0.025   0.750   1000 1000 1000 0   0   1   -360    360;
    2   3   0.001   0.015   0.258   500 500 500 0      0   1   -360    360;
    2   25  0.007   0.009   0.146   500 500 500 0      0   1   -360    360;
    3   4   0.001   0.021   0.222   500 500 500 0      0   1   -360    360;
    3   18  0.001   0.013   0.214   500 500 500 0      0   1   -360    360;
    4   5   0.001   0.013   0.134   600 600 600 0      0   1   -360    360;
    4   14  0.001   0.013   0.138   500 500 500 0      0   1   -360    360;
    5   6   0.000   0.003   0.044   1200 1200 1200 0   0   1   -360    360;
    5   8   0.001   0.011   0.148   900 900 900 0      0   1   -360    360;
    6   7   0.001   0.009   0.114   900 900 900 0      0   1   -360    360;
    6   11  0.001   0.008   0.138   480 480 480 0      0   1   -360    360;
    7   8   0.000   0.005   0.078   900 900 900 0      0   1   -360    360;
    8   9   0.002   0.036   0.380   900 900 900 0      0   1   -360    360;
    9   39  0.001   0.025   1.200   900 900 900 0      0   1   -360    360;
    10  11  0.000   0.004   0.072   600 600 600 0      0   1   -360    360;
    10  13  0.000   0.004   0.072   600 600 600 0      0   1   -360    360;
    13  14  0.001   0.010   0.172   600 600 600 0      0   1   -360    360;
    14  15  0.002   0.022   0.366   600 600 600 0      0   1   -360    360;
    15  16  0.001   0.009   0.172   600 600 600 0      0   1   -360    360;
    16  17  0.001   0.009   0.134   600 600 600 0      0   1   -360    360;
    16  19  0.002   0.020   0.304   600 600 600 0      0   1   -360    360;

    % Original line 16-21
    % 16  21  0.001   0.014   0.254   600 600 600 0  0  1  -360 360;
    16  21  0.0005  0.014   0.254   600 600 600 0  0  1  -360 360;

    16  24  0.000   0.006   0.068   600 600 600 0      0   1   -360    360;
    17  18  0.001   0.008   0.132   600 600 600 0      0   1   -360    360;
    17  27  0.001   0.017   0.322   600 600 600 0      0   1   -360    360;

    % Original line 21-22
    % 21  22  0.001   0.014   0.256   900 900 900 0  0  1  -360 360;
    21  22  0.0005  0.014   0.256   900 900 900 0  0  1  -360 360;

    22  23  0.001   0.010   0.184   600 600 600 0      0   1   -360    360;
    23  24  0.002   0.035   0.362   600 600 600 0      0   1   -360    360;
    25  26  0.003   0.032   0.512   600 600 600 0      0   1   -360    360;
    26  27  0.001   0.015   0.240   600 600 600 0      0   1   -360    360;
    26  28  0.004   0.047   0.780   600 600 600 0      0   1   -360    360;
    26  29  0.006   0.063   1.028   600 600 600 0      0   1   -360    360;
    28  29  0.001   0.015   0.250   600 600 600 0      0   1   -360    360;
    2   30  0.000   0.018   0.000   900 900 900 1.025  0   1   -360    360;
    6   31  0.000   0.025   0.000   900 900 900 1.070  0   1   -360    360;
    10  32  0.000   0.020   0.000   900 900 900 1.070  0   1   -360    360;
    12  11  0.002   0.043   0.000   500 500 500 1.006  0   1   -360    360;
    12  13  0.002   0.043   0.000   500 500 500 1.006  0   1   -360    360;
    19  20  0.001   0.014   0.000   900 900 900 1.060  0   1   -360    360;
    19  33  0.001   0.014   0.000   900 900 900 1.070  0   1   -360    360;
    20  34  0.001   0.018   0.000   900 900 900 1.009  0   1   -360    360;
    22  35  0.000   0.014   0.000   900 900 900 1.025  0   1   -360    360;
    23  36  0.000   0.027   0.000   900 900 900 1.000  0   1   -360    360;
    25  37  0.001   0.023   0.000   900 900 900 1.025  0   1   -360    360;
    29  38  0.001   0.016   0.000   900 900 900 1.025  0   1   -360    360;
];


mpc.gencost = [
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
    2   0   0   3   0.01    20  0;
];
